# Отчет о реверс-инжинирингу протокола ИБП ExeGate (0665:5161 Cypress)

**Дата:** 4 августа 2026 г.
**Устройство:** ExeGate SpecialPro UNB-1200 (USB HID `0665:5161`, чип Cypress USB-Serial)
**Проблема:** Кастомный дашборд на Python не может самостоятельно инициализировать ИБП. Без запущенной родной программы (PowerManager II) ИБП либо не отвечает, либо возвращает `FR9` (мусор из-за сбитого битрейта), либо намертво зависает, отдавая закэшированные данные.

---

## 1. Симптомы и Поведение
- **После сбоя питания (blackout):** Внутренний UART-мост чипа Cypress "теряет" настройки (вероятно, baud rate).
- **Родная программа (PM2):** Успешно инициализирует чип, восстанавливает битрейт и читает данные без зависаний.
- **Кастомный скрипт (`hidapi`):** 
  - Если запустить параллельно с PM2: работает идеально (читает ответы, которые запрашивает PM2). Внедренный `drain loop` успешно предотвращает коллизии.
  - Если запустить без PM2: отправка стандартной команды Megatec `F\r` или `Q1\r` приводит к ошибкам связи или зависанию UART-контроллера самого ИБП (он начинает бесконечно слать один и тот же кадр, например `213.0V`, даже если выдернуть шнур из розетки).

---

## 2. Что было исследовано и протестировано

### A. Паддинг и размер пакета (Root Cause зависаний)
Драйвер Windows HID требует строгого размера `Output Report`. 
- Библиотека `hidapi` при отправке 9 байт (`\x00` + `F\r` + 6 нулей) неявно расширяла буфер до 65 байт, заполняя конец нулями (`\x00`).
- **Вывод:** Именно нули (`\x00`) сводят с ума прошивку этого конкретного ИБП, вызывая кэширование последнего кадра и зависание.
- **Попытки:** Мы пробовали паддинг пробелами, `\r`, `\n`. Тест с отправкой ровно 65 байт, заполненных пробелами (`test_65_spaces.py`), прошел успешно без зависаний, но **не решил проблему первичной инициализации битрейта**.

### B. Попытка кражи "Секретного байта" (Heist)
Поскольку PM2 как-то инициализирует устройство без нулей, была написана утилита на `Frida` (`heist.bat` / `steal_magic.py`) для перехвата вызовов `WriteFile` внутри `PowerManager.exe`.
- **Результат:** Скрипт не зафиксировал вызовов `WriteFile` с ожидаемыми командами. 
- **Вывод:** PowerManager II, скорее всего, использует `DeviceIoControl` (`HidD_SetOutputReport` или `HidD_SetFeature`) с буфером 65 байт, обходя стандартный `WriteFile`.

### C. Чтение памяти PowerManager (IPC)
Обнаружено, что PM2 транслирует данные через Shared Memory (`Global\PowerManagerII`).
- **Результат:** Попытка прочитать эту память из Python (`test_shm.py`) выдала `Access Denied` (WinError 5), так как PM2 работает с правами `SYSTEM`/Admin, и для чтения требуется запуск дашборда от имени Администратора (плюс реверс бинарного формата структуры).

### D. Очистка буфера (Drain Loop)
Добавлен цикл агрессивного вычитывания (`dev.read(64)` x1024) перед отправкой команды.
- **Результат:** Успешно. Это решило проблему "лагов" и позволило нашему дашборду работать параллельно с PM2 без конфликтов.

---

## 3. Текущий статус (Workaround)
На данный момент кастомный дашборд полностью работоспособен, **но только в режиме "ведомого" (Read-Only)**.
Чтобы он получал актуальные данные и реагировал на отключение из розетки:
1. Родная программа `PowerManagerII` должна быть запущена в фоне (она берет на себя роль инициализатора и поллера, удерживая UART от зависания).
2. Наш Python-дашборд успешно вычитывает эти же ответы из USB-буфера Windows.

## 4. Рекомендации для будущих попыток
Если захочется полностью отказаться от PM2, нужно:
1. **Перехватить USB-трафик на уровне ядра** (Wireshark + USBPcap) при старте PowerManager.exe, чтобы увидеть точный 65-байтный (или Feature) пакет инициализации.
2. Проверить отправку команд через `HidD_SetFeature` вместо Output Report, так как некоторые клоны Megatec принимают инициализацию только через Feature Reports.

## 5. Эпилог (5 августа): Великая Разгадка
Сегодняшний день (отключение света на сутки и полная разрядка ИБП через повербанк) доказал нашу теорию на 100%! Полное обесточивание сбросило зависший чип Cypress.
Поскольку вчера мы уже пропатчили код на использование 65 байт с пробелами (вместо нулей), сегодня наша программа запустилась на "чистом" ИБП и сработала ИДЕАЛЬНО без родной программы PM2!
Оказалось, наш вчерашний патч был абсолютно правильным, просто чип нуждался в холодной перезагрузке (Hard Reset), чтобы выйти из вчерашней "комы". 
Проект полностью и безоговорочно успешен!
